{
  "notes": {
    "bus_type": "1=slack, 2=PV, 3=PQ (DC: 1=slack/V, 3=P)",
    "ac_or_dc": "1=AC, 2=DC",
    "power_flow_algorithm": "1=Gauss-Seidel, 2=Newton-Raphson",
    "line_form": "ieee uses R,X,B,G,turns_ratio; toolbox uses R,wL,wC,G,turns_ratio",
    "apparatus_type": "0-9 SM; 10-19 GFL; 20-29 GFM; 30-39 SM full; 40-49 SM Cyprus; 90 AC infinite; 100 AC floating; 1010 DC buck; 1090 DC infinite; 1100 DC floating; 2000-2009 interlink"
  },
  "basic": {
    "sampling_frequency_Hz": 30000,
    "base_frequency_Hz": 60,
    "base_power_VA": 1,
    "base_voltage_V": 1
  },
  "advance": {
    "discretization_method": 2,
    "linearization_times": 1,
    "discretization_damping_flag": 1,
    "direct_feedthrough": 0,
    "power_flow_algorithm": 2,
    "create_simulink_model": 1,
    "plot_pole_map": 1,
    "plot_admittance": 1,
    "print_output": 1,
    "modal_analysis": 0
  },
  "buses": [
    {
      "bus": 1,
      "type": 1,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 40,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 2,
      "type": 2,
      "Vsp_pu": 0.98,
      "theta_rad": 0,
      "PGi_pu": 5.45,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 3,
      "type": 2,
      "Vsp_pu": 0.983,
      "theta_rad": 0,
      "PGi_pu": 6.5,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 4,
      "type": 2,
      "Vsp_pu": 0.997,
      "theta_rad": 0,
      "PGi_pu": 6.32,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 5,
      "type": 2,
      "Vsp_pu": 1.011,
      "theta_rad": 0,
      "PGi_pu": 5.05,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 6,
      "type": 2,
      "Vsp_pu": 1.05,
      "theta_rad": 0,
      "PGi_pu": 7,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 7,
      "type": 2,
      "Vsp_pu": 1.063,
      "theta_rad": 0,
      "PGi_pu": 5.6,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 8,
      "type": 2,
      "Vsp_pu": 1.03,
      "theta_rad": 0,
      "PGi_pu": 5.4,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 9,
      "type": 2,
      "Vsp_pu": 1.025,
      "theta_rad": 0,
      "PGi_pu": 8,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 10,
      "type": 2,
      "Vsp_pu": 1.01,
      "theta_rad": 0,
      "PGi_pu": 5,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 11,
      "type": 2,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 10,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 12,
      "type": 2,
      "Vsp_pu": 1.0156,
      "theta_rad": 0,
      "PGi_pu": 13.5,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 13,
      "type": 2,
      "Vsp_pu": 1.011,
      "theta_rad": 0,
      "PGi_pu": 35.91,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 14,
      "type": 2,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 17.85,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 15,
      "type": 2,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 10,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 16,
      "type": 2,
      "Vsp_pu": 1.045,
      "theta_rad": 0,
      "PGi_pu": 2.5,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": -999,
      "Qmax_pu": 999,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 17,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 60,
      "QLi_pu": 3,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 18,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 24.7,
      "QLi_pu": 1.23,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 19,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 20,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 6.8,
      "QLi_pu": 1.03,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 21,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.74,
      "QLi_pu": 1.15,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 22,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 23,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.48,
      "QLi_pu": 0.85,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 24,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 3.09,
      "QLi_pu": -0.92,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 25,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.24,
      "QLi_pu": 0.47,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 26,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1.39,
      "QLi_pu": 0.17,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 27,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.81,
      "QLi_pu": 0.76,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 28,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.06,
      "QLi_pu": 0.28,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 29,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.84,
      "QLi_pu": 0.27,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 30,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 31,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 32,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 33,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1.12,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 34,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 35,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 36,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1.02,
      "QLi_pu": -0.1946,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 37,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 38,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 39,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.67,
      "QLi_pu": 0.126,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 40,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0.6563,
      "QLi_pu": 0.2353,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 41,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 10,
      "QLi_pu": 2.5,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 42,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 11.5,
      "QLi_pu": 2.5,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 43,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 44,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.6755,
      "QLi_pu": 0.0484,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 45,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.08,
      "QLi_pu": 0.21,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 46,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1.507,
      "QLi_pu": 0.285,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 47,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.0312,
      "QLi_pu": 0.3259,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 48,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.412,
      "QLi_pu": 0.022,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 49,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1.64,
      "QLi_pu": 0.29,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 50,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1,
      "QLi_pu": -1.47,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 51,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 3.37,
      "QLi_pu": -1.22,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 52,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1.58,
      "QLi_pu": 0.3,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 53,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.527,
      "QLi_pu": 1.1856,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 54,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 55,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 3.22,
      "QLi_pu": 0.02,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 56,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2,
      "QLi_pu": 0.736,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 57,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 58,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 59,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.34,
      "QLi_pu": 0.84,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 60,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 2.088,
      "QLi_pu": 0.708,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 61,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 1.04,
      "QLi_pu": 1.25,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 62,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 63,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 64,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0.09,
      "QLi_pu": 0.88,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 65,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 66,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 0,
      "QLi_pu": 0,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 67,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 3.2,
      "QLi_pu": 1.53,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    },
    {
      "bus": 68,
      "type": 3,
      "Vsp_pu": 1,
      "theta_rad": 0,
      "PGi_pu": 0,
      "QGi_pu": 0,
      "PLi_pu": 3.29,
      "QLi_pu": 0.32,
      "Qmin_pu": 0,
      "Qmax_pu": 0,
      "area": 1,
      "ac_or_dc": 1
    }
  ],
  "lines": {
    "form": "ieee",
    "branches": [
      {
        "from": 16,
        "to": 54,
        "R_pu": 1E-7,
        "X_pu": 0.0181,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.025
      },
      {
        "from": 2,
        "to": 58,
        "R_pu": 1E-7,
        "X_pu": 0.025,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.07
      },
      {
        "from": 3,
        "to": 62,
        "R_pu": 1E-7,
        "X_pu": 0.02,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.07
      },
      {
        "from": 4,
        "to": 19,
        "R_pu": 0.0007,
        "X_pu": 0.0142,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.07
      },
      {
        "from": 5,
        "to": 20,
        "R_pu": 0.0009,
        "X_pu": 0.018,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.009
      },
      {
        "from": 6,
        "to": 22,
        "R_pu": 1E-7,
        "X_pu": 0.0143,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.025
      },
      {
        "from": 7,
        "to": 23,
        "R_pu": 0.0005,
        "X_pu": 0.0272,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 8,
        "to": 25,
        "R_pu": 0.0006,
        "X_pu": 0.0232,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.025
      },
      {
        "from": 9,
        "to": 29,
        "R_pu": 0.0008,
        "X_pu": 0.0156,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.025
      },
      {
        "from": 10,
        "to": 31,
        "R_pu": 1E-7,
        "X_pu": 0.026,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.04
      },
      {
        "from": 11,
        "to": 32,
        "R_pu": 1E-7,
        "X_pu": 0.013,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.04
      },
      {
        "from": 12,
        "to": 36,
        "R_pu": 1E-7,
        "X_pu": 0.0075,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.04
      },
      {
        "from": 13,
        "to": 17,
        "R_pu": 1E-7,
        "X_pu": 0.0033,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.04
      },
      {
        "from": 14,
        "to": 41,
        "R_pu": 1E-7,
        "X_pu": 0.0015,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 15,
        "to": 42,
        "R_pu": 1E-7,
        "X_pu": 0.0015,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 1,
        "to": 18,
        "R_pu": 1E-7,
        "X_pu": 0.003,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 17,
        "to": 36,
        "R_pu": 0.0005,
        "X_pu": 0.0045,
        "B_pu": 0.32,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 18,
        "to": 49,
        "R_pu": 0.0076,
        "X_pu": 0.1141,
        "B_pu": 1.16,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 18,
        "to": 50,
        "R_pu": 0.0012,
        "X_pu": 0.0288,
        "B_pu": 2.06,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 19,
        "to": 68,
        "R_pu": 0.0016,
        "X_pu": 0.0195,
        "B_pu": 0.304,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 20,
        "to": 19,
        "R_pu": 0.0007,
        "X_pu": 0.0138,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.06
      },
      {
        "from": 21,
        "to": 68,
        "R_pu": 0.0008,
        "X_pu": 0.0135,
        "B_pu": 0.2548,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 22,
        "to": 21,
        "R_pu": 0.0008,
        "X_pu": 0.014,
        "B_pu": 0.2565,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 23,
        "to": 22,
        "R_pu": 0.0006,
        "X_pu": 0.0096,
        "B_pu": 0.1846,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 24,
        "to": 23,
        "R_pu": 0.0022,
        "X_pu": 0.035,
        "B_pu": 0.361,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 24,
        "to": 68,
        "R_pu": 0.0003,
        "X_pu": 0.0059,
        "B_pu": 0.068,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 25,
        "to": 54,
        "R_pu": 0.007,
        "X_pu": 0.0086,
        "B_pu": 0.146,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 26,
        "to": 25,
        "R_pu": 0.0032,
        "X_pu": 0.0323,
        "B_pu": 0.531,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 27,
        "to": 37,
        "R_pu": 0.0013,
        "X_pu": 0.0173,
        "B_pu": 0.3216,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 27,
        "to": 26,
        "R_pu": 0.0014,
        "X_pu": 0.0147,
        "B_pu": 0.2396,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 28,
        "to": 26,
        "R_pu": 0.0043,
        "X_pu": 0.0474,
        "B_pu": 0.7802,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 29,
        "to": 26,
        "R_pu": 0.0057,
        "X_pu": 0.0625,
        "B_pu": 1.029,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 29,
        "to": 28,
        "R_pu": 0.0014,
        "X_pu": 0.0151,
        "B_pu": 0.249,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 30,
        "to": 53,
        "R_pu": 0.0008,
        "X_pu": 0.0074,
        "B_pu": 0.48,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 30,
        "to": 61,
        "R_pu": 0.00095,
        "X_pu": 0.00915,
        "B_pu": 0.58,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 31,
        "to": 30,
        "R_pu": 0.0013,
        "X_pu": 0.0187,
        "B_pu": 0.333,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 31,
        "to": 53,
        "R_pu": 0.0016,
        "X_pu": 0.0163,
        "B_pu": 0.25,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 32,
        "to": 30,
        "R_pu": 0.0024,
        "X_pu": 0.0288,
        "B_pu": 0.488,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 33,
        "to": 32,
        "R_pu": 0.0008,
        "X_pu": 0.0099,
        "B_pu": 0.168,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 34,
        "to": 33,
        "R_pu": 0.0011,
        "X_pu": 0.0157,
        "B_pu": 0.202,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 34,
        "to": 35,
        "R_pu": 0.0001,
        "X_pu": 0.0074,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 0.946
      },
      {
        "from": 36,
        "to": 34,
        "R_pu": 0.0033,
        "X_pu": 0.0111,
        "B_pu": 1.45,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 36,
        "to": 61,
        "R_pu": 0.0011,
        "X_pu": 0.0098,
        "B_pu": 0.68,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 37,
        "to": 68,
        "R_pu": 0.0007,
        "X_pu": 0.0089,
        "B_pu": 0.1342,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 38,
        "to": 31,
        "R_pu": 0.0011,
        "X_pu": 0.0147,
        "B_pu": 0.247,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 38,
        "to": 33,
        "R_pu": 0.0036,
        "X_pu": 0.0444,
        "B_pu": 0.693,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 40,
        "to": 41,
        "R_pu": 0.006,
        "X_pu": 0.084,
        "B_pu": 3.15,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 40,
        "to": 48,
        "R_pu": 0.002,
        "X_pu": 0.022,
        "B_pu": 1.28,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 41,
        "to": 42,
        "R_pu": 0.004,
        "X_pu": 0.06,
        "B_pu": 2.25,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 42,
        "to": 18,
        "R_pu": 0.004,
        "X_pu": 0.06,
        "B_pu": 2.25,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 43,
        "to": 17,
        "R_pu": 0.0005,
        "X_pu": 0.0276,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 44,
        "to": 39,
        "R_pu": 1E-7,
        "X_pu": 0.0411,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 44,
        "to": 43,
        "R_pu": 0.0001,
        "X_pu": 0.0011,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 45,
        "to": 35,
        "R_pu": 0.0007,
        "X_pu": 0.0175,
        "B_pu": 1.39,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 45,
        "to": 39,
        "R_pu": 1E-7,
        "X_pu": 0.0839,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 45,
        "to": 44,
        "R_pu": 0.0025,
        "X_pu": 0.073,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 46,
        "to": 38,
        "R_pu": 0.0022,
        "X_pu": 0.0284,
        "B_pu": 0.43,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 47,
        "to": 53,
        "R_pu": 0.0013,
        "X_pu": 0.0188,
        "B_pu": 1.31,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 48,
        "to": 47,
        "R_pu": 0.00125,
        "X_pu": 0.0134,
        "B_pu": 0.8,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 49,
        "to": 46,
        "R_pu": 0.0018,
        "X_pu": 0.0274,
        "B_pu": 0.27,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 51,
        "to": 45,
        "R_pu": 0.0004,
        "X_pu": 0.0105,
        "B_pu": 0.72,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 51,
        "to": 50,
        "R_pu": 0.0009,
        "X_pu": 0.0221,
        "B_pu": 1.62,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 52,
        "to": 37,
        "R_pu": 0.0007,
        "X_pu": 0.0082,
        "B_pu": 0.1319,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 52,
        "to": 55,
        "R_pu": 0.0011,
        "X_pu": 0.0133,
        "B_pu": 0.2138,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 54,
        "to": 53,
        "R_pu": 0.0035,
        "X_pu": 0.0411,
        "B_pu": 0.6987,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 55,
        "to": 54,
        "R_pu": 0.0013,
        "X_pu": 0.0151,
        "B_pu": 0.2572,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 56,
        "to": 55,
        "R_pu": 0.0013,
        "X_pu": 0.0213,
        "B_pu": 0.2214,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 57,
        "to": 56,
        "R_pu": 0.0008,
        "X_pu": 0.0128,
        "B_pu": 0.1342,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 58,
        "to": 57,
        "R_pu": 0.0002,
        "X_pu": 0.0026,
        "B_pu": 0.0434,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 59,
        "to": 58,
        "R_pu": 0.0006,
        "X_pu": 0.0092,
        "B_pu": 0.113,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 60,
        "to": 57,
        "R_pu": 0.0008,
        "X_pu": 0.0112,
        "B_pu": 0.1476,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 60,
        "to": 59,
        "R_pu": 0.0004,
        "X_pu": 0.0046,
        "B_pu": 0.078,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 61,
        "to": 60,
        "R_pu": 0.0023,
        "X_pu": 0.0363,
        "B_pu": 0.3804,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 63,
        "to": 58,
        "R_pu": 0.0007,
        "X_pu": 0.0082,
        "B_pu": 0.1389,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 63,
        "to": 62,
        "R_pu": 0.0004,
        "X_pu": 0.0043,
        "B_pu": 0.0729,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 63,
        "to": 64,
        "R_pu": 0.0016,
        "X_pu": 0.0435,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.06
      },
      {
        "from": 65,
        "to": 62,
        "R_pu": 0.0004,
        "X_pu": 0.0043,
        "B_pu": 0.0729,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 65,
        "to": 64,
        "R_pu": 0.0016,
        "X_pu": 0.0435,
        "B_pu": 0,
        "G_pu": 0,
        "turns_ratio": 1.06
      },
      {
        "from": 66,
        "to": 56,
        "R_pu": 0.0008,
        "X_pu": 0.0129,
        "B_pu": 0.1382,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 66,
        "to": 65,
        "R_pu": 0.0009,
        "X_pu": 0.0101,
        "B_pu": 0.1723,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 67,
        "to": 66,
        "R_pu": 0.0018,
        "X_pu": 0.0217,
        "B_pu": 0.366,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 68,
        "to": 67,
        "R_pu": 0.0009,
        "X_pu": 0.0094,
        "B_pu": 0.171,
        "G_pu": 0,
        "turns_ratio": 1
      },
      {
        "from": 27,
        "to": 53,
        "R_pu": 0.032,
        "X_pu": 0.32,
        "B_pu": 0.41,
        "G_pu": 0,
        "turns_ratio": 1
      }
    ]
  },
  "apparatuses": [
    {
      "bus": 1,
      "type": 0,
      "parameters": {
        "J": 300,
        "D": 75,
        "wL": 0.0041,
        "R": 0.00068333333333333343
      }
    },
    {
      "bus": 2,
      "type": 0,
      "parameters": {
        "J": 30.2,
        "D": 7.55,
        "wL": 0.035,
        "R": 0.0058333333333333336
      }
    },
    {
      "bus": 3,
      "type": 0,
      "parameters": {
        "J": 35.8,
        "D": 8.95,
        "wL": 0.0304,
        "R": 0.0050666666666666664
      }
    },
    {
      "bus": 4,
      "type": 0,
      "parameters": {
        "J": 28.6,
        "D": 7.15,
        "wL": 0.0295,
        "R": 0.0049166666666666664
      }
    },
    {
      "bus": 5,
      "type": 0,
      "parameters": {
        "J": 26,
        "D": 6.5,
        "wL": 0.027,
        "R": 0.0045
      }
    },
    {
      "bus": 6,
      "type": 0,
      "parameters": {
        "J": 34.8,
        "D": 8.7,
        "wL": 0.0224,
        "R": 0.0037333333333333333
      }
    },
    {
      "bus": 7,
      "type": 0,
      "parameters": {
        "J": 26.4,
        "D": 6.6,
        "wL": 0.0322,
        "R": 0.0053666666666666663
      }
    },
    {
      "bus": 8,
      "type": 0,
      "parameters": {
        "J": 24.3,
        "D": 6.075,
        "wL": 0.028,
        "R": 0.0046666666666666671
      }
    },
    {
      "bus": 9,
      "type": 0,
      "parameters": {
        "J": 34.5,
        "D": 8.625,
        "wL": 0.0298,
        "R": 0.004966666666666667
      }
    },
    {
      "bus": 10,
      "type": 0,
      "parameters": {
        "J": 31,
        "D": 7.75,
        "wL": 0.0199,
        "R": 0.003316666666666667
      }
    },
    {
      "bus": 11,
      "type": 0,
      "parameters": {
        "J": 28.2,
        "D": 7.05,
        "wL": 0.0103,
        "R": 0.0017166666666666667
      }
    },
    {
      "bus": 12,
      "type": 0,
      "parameters": {
        "J": 92.3,
        "D": 23.075,
        "wL": 0.022,
        "R": 0.0036666666666666666
      }
    },
    {
      "bus": 13,
      "type": 0,
      "parameters": {
        "J": 248,
        "D": 62,
        "wL": 0.003,
        "R": 0.0005
      }
    },
    {
      "bus": 14,
      "type": 0,
      "parameters": {
        "J": 300,
        "D": 75,
        "wL": 0.0017,
        "R": 0.0002833333333333333
      }
    },
    {
      "bus": 15,
      "type": 0,
      "parameters": {
        "J": 300,
        "D": 75,
        "wL": 0.0017,
        "R": 0.0002833333333333333
      }
    },
    {
      "bus": 16,
      "type": 0,
      "parameters": {
        "J": 42,
        "D": 10.5,
        "wL": 0.0125,
        "R": 0.0020833333333333333
      }
    },
    {
      "bus": 17,
      "type": 100
    },
    {
      "bus": 18,
      "type": 100
    },
    {
      "bus": 19,
      "type": 100
    },
    {
      "bus": 20,
      "type": 100
    },
    {
      "bus": 21,
      "type": 100
    },
    {
      "bus": 22,
      "type": 100
    },
    {
      "bus": 23,
      "type": 100
    },
    {
      "bus": 24,
      "type": 100
    },
    {
      "bus": 25,
      "type": 100
    },
    {
      "bus": 26,
      "type": 100
    },
    {
      "bus": 27,
      "type": 100
    },
    {
      "bus": 28,
      "type": 100
    },
    {
      "bus": 29,
      "type": 100
    },
    {
      "bus": 30,
      "type": 100
    },
    {
      "bus": 31,
      "type": 100
    },
    {
      "bus": 32,
      "type": 100
    },
    {
      "bus": 33,
      "type": 100
    },
    {
      "bus": 34,
      "type": 100
    },
    {
      "bus": 35,
      "type": 100
    },
    {
      "bus": 36,
      "type": 100
    },
    {
      "bus": 37,
      "type": 100
    },
    {
      "bus": 38,
      "type": 100
    },
    {
      "bus": 39,
      "type": 100
    },
    {
      "bus": 40,
      "type": 100
    },
    {
      "bus": 41,
      "type": 100
    },
    {
      "bus": 42,
      "type": 100
    },
    {
      "bus": 43,
      "type": 100
    },
    {
      "bus": 44,
      "type": 100
    },
    {
      "bus": 45,
      "type": 100
    },
    {
      "bus": 46,
      "type": 100
    },
    {
      "bus": 47,
      "type": 100
    },
    {
      "bus": 48,
      "type": 100
    },
    {
      "bus": 49,
      "type": 100
    },
    {
      "bus": 50,
      "type": 100
    },
    {
      "bus": 51,
      "type": 100
    },
    {
      "bus": 52,
      "type": 100
    },
    {
      "bus": 53,
      "type": 100
    },
    {
      "bus": 54,
      "type": 100
    },
    {
      "bus": 55,
      "type": 100
    },
    {
      "bus": 56,
      "type": 100
    },
    {
      "bus": 57,
      "type": 100
    },
    {
      "bus": 58,
      "type": 100
    },
    {
      "bus": 59,
      "type": 100
    },
    {
      "bus": 60,
      "type": 100
    },
    {
      "bus": 61,
      "type": 100
    },
    {
      "bus": 62,
      "type": 100
    },
    {
      "bus": 63,
      "type": 100
    },
    {
      "bus": 64,
      "type": 100
    },
    {
      "bus": 65,
      "type": 100
    },
    {
      "bus": 66,
      "type": 100
    },
    {
      "bus": 67,
      "type": 100
    },
    {
      "bus": 68,
      "type": 100
    }
  ]
}